## INTERPRETATION
> Definitions
1. In this Act,
"boiler" means a fired vessel in which gas or vapour may be generated or gas, vapour or liquid put under pressure by heating, and includes any pipe, fitting and other equipment attached to it or used in connection with it; (chaudière)
"certificate of approval" means a certificate issued under section 13; (certificat d’agrément)
"certificate of inspection" means a certificate issued under this Act in respect of an inspection of a boiler, pressure vessel or plant and includes a certificate of inspection issued by an insurer; (certificat d’inspection)
"certificate of qualification" means a certificate of qualification issued under this Act to an operating engineer or operator; (certificat de qualification)
"chief inspector" means a person designated under subsection 3(2); (chef inspecteur)
"chief operating engineer" means an operating engineer who at all times has charge of and the responsibility for the safe operation of a boiler, pressure vessel or plant; (mécanicien-opérateur en chef)
"design" with reference to a boiler, pressure vessel or plant, means its plan or pattern, and includes drawings, specifications, and where required, the calculations and a model; (conception)
"design pressure" means the maximum pressure that a boiler, pressure vessel or plant is designed to withstand safely when operating normally; (pression de calcul)
"high pressure boiler" means a boiler designed to carry steam at a working pressure exceeding 103 kPa, but with respect to the provisions of this Act governing the operation of that, does not include such boiler if the boiler is equipped with a safety valve that is set to relieve at a pressure not exceeding 103 kPa; (chaudière à haute pression)
"inspector" means an inspector appointed under subsection 3(1); (inspecteur)
"insurer" means a person licensed to undertake boiler and machinery insurance; (assureur)
"major repairs" means repairs that affect or may affect the strength and safety of a boiler, pressure vessel or plant; (réparations majeures)
"maximum allowable pressure" means the maximum pressure at which a boiler, pressure vessel or plant is permitted to be operated or used under this Act; (pression maximale admissible)
"operating engineer" or "operator" means the holder of a certificate of qualification; (mécanicien de machines fixes ou opérateur de machines fixes)
"owner" means the person for the time being in possession of a boiler, pressure vessel or plant and includes the manager or other officer or person in charge of it; (propriétaire)
"plant" means an installation of any combination of boilers and pressure vessels, together with pipes, fittings, machinery and other equipment that is used to contain a gas, vapour or liquid under pressure; (installation)
"pressure" means pressure in kilopascals above normal atmospheric pressure; (pression)
"pressure vessel" means an unfired vessel that may be used for containing, storing, distributing, transferring, distilling, processing or otherwise handling any gas, vapour or liquid under pressure and includes any pipe, fitting and other equipment attached to it or used in connection with it; (appareil à pression)
"refrigeration plant" means a plant consisting of pressure vessels, by which refrigerants are vaporized, compressed and liquefied in their refrigeration cycle; (installation frigorifique)
"seal" means to take any measures satisfactory to the chief inspector that will effectively prevent the operation or use of a boiler, pressure vessel or plant; (apposer les scellés)
"shift engineer" means a person who, under the supervision of a chief operating engineer, is in immediate personal charge of a boiler, pressure vessel or plant; (mécanicien de poste)
"welding" means welding in the fabrication or repair of a boiler, pressure vessel or plant; (soudure)
"welding operator" means a person engaged in welding either on his or her own account or in the employ of another person. (soudeur qualifié) RSNWT 1988,c.2(Supp.),s.2.
